---
id: battery-storage
title: Battery storage
tags:
- battery-storage
- sonnendach-lindenhof
- budget
last_updated: '2026-09-29T00:00:00+00:00'
sidebar_label: Battery storage
slug: /battery-storage
page_type: concept
---

<!-- SEED PAGE — written by hand from data/raw/ for the sample corpus (compiler/scripts/seed_pages.py). The next compile (`python main.py --force`) replaces it. -->

# Battery storage

## Overview

The plant has a 100 kWh battery in the basement of the Grundschule am Lindenhof. It stores midday solar power for the school's afternoon use. The project plan had foreseen 150 kWh; in May 2026 the board reduced the battery to 100 kWh for budget reasons.

## Key Details

- Budget line: battery storage 100 kWh, 54,000 euros.
- First full charge on commissioning day, 19 August 2026, at 14:10.
- Battery management firmware 1.4.2 was installed on 1 September 2026.
- The battery room needed an F90 fire door, installed by the municipality.

## Contradictions

> **Contradiction:** The FAQ of 20 July 2026 still says the battery has 150 kWh, although the board had reduced it to 100 kWh two months earlier. The budget revision, the general assembly minutes, the commissioning report and the monitoring data all say 100 kWh.

## Related Concepts

- [Financing and budget](./financing-and-budget.md)
- [Production monitoring](./production-monitoring.md)

## References & Trust

| # | Source | Type | Trust |
|---|--------|------|-------|
| 1 | `project/2026-03-02-project-plan.docx` | file | Medium |
| 2 | `public/2026-03-15-mitglieder-flyer.html` | file | Low |
| 3 | `emails/2026-05-13-re-modulverzoegerung.eml` | email | Medium |
| 4 | `finance/2026-05-18-budget-revision.xlsx` | file | Medium |
| 5 | `meetings/2026-06-13-generalversammlung-protokoll.md` | text | High |
| 6 | `public/faq.md` | text | Low |
| 7 | `emails/2026-08-19-inbetriebnahme-bericht.eml` | email | Medium |
| 8 | `monitoring/2026-09-battery-events.tsv` | file | High |
| 9 | `monitoring/2026-09-15-inverter-status.json` | file | High |
